# 装机容量调整方法一：统一容量倍率扫描（Method 1）

## 方法说明
- 统一容量倍率 χ 扫描，并令 `capacity_hours=χ`，
- 即每个基站容量满足 $C_b(\chi)=\chi\,p_b^{\mathrm{base}}$。
- 本次扫描 χ 集合：`4,6,8,10,12,14,16,18,20,24`
- 可靠性目标：`0.99`；用于 χ★ 的违约率阈值：`0.01`

## χ★（最小可行统一容量倍率）
- `Full BESS Backup`：χ★ = `14.00`
- `Reliability-Aware CQR`：χ★ = `None`

## 指标汇总（按 χ 与策略）

| capacity_hours | policy | mean_comm_reliability | reliability_violation_rate | mean_dispatchable_capacity | dispatchable_capacity_ratio | capacity_infeasibility_rate | mean_expected_interruption_duration | mean_expected_unserved_traffic | net_dispatch_value | mean_autonomy_time_true | n_decisions | n_bs |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4.0000 | Full BESS Backup | 0.8905 | 1.0000 | 0.0000 | 0.0000 | 0.0000 | 0.1565 | 0.0218 | -1.5865 | 3.4098 | 266 | 53 |
| 4.0000 | Hourly Upper Reliability | 0.8905 | 1.0000 | 0.0000 | 0.0000 | 1.0000 | 0.1565 | 0.0218 | -1.5865 | 3.4098 | 266 | 53 |
| 4.0000 | Oracle Reliability | 0.8905 | 1.0000 | 0.0000 | 0.0000 | 1.0000 | 0.1565 | 0.0218 | -1.5865 | 3.4098 | 266 | 53 |
| 4.0000 | Phase C Point Reliability | 0.8905 | 1.0000 | 0.0455 | 0.0001 | 0.9887 | 0.1565 | 0.0218 | -1.5410 | 3.4098 | 266 | 53 |
| 4.0000 | Reliability-Aware CQR | 0.8905 | 1.0000 | 0.0000 | 0.0000 | 1.0000 | 0.1565 | 0.0218 | -1.5865 | 3.4098 | 266 | 53 |
| 6.0000 | Full BESS Backup | 0.9673 | 0.8835 | 0.0000 | 0.0000 | 0.0000 | 0.0467 | 0.0061 | -0.4733 | 5.1805 | 266 | 53 |
| 6.0000 | Hourly Upper Reliability | 0.9673 | 0.8835 | 0.2372 | 0.0003 | 0.9662 | 0.0467 | 0.0061 | -0.2363 | 5.1767 | 266 | 53 |
| 6.0000 | Oracle Reliability | 0.9671 | 0.8835 | 2.0859 | 0.0030 | 0.8835 | 0.0469 | 0.0061 | 1.6104 | 5.1391 | 266 | 53 |
| 6.0000 | Phase C Point Reliability | 0.9664 | 0.9774 | 2.4385 | 0.0035 | 0.8797 | 0.0479 | 0.0062 | 1.9529 | 5.0489 | 266 | 53 |
| 6.0000 | Reliability-Aware CQR | 0.9672 | 0.8835 | 0.7836 | 0.0011 | 0.9323 | 0.0469 | 0.0061 | 0.3082 | 5.1429 | 266 | 53 |
| 8.0000 | Full BESS Backup | 0.9890 | 0.2632 | 0.0000 | 0.0000 | 0.0000 | 0.0157 | 0.0019 | -0.1590 | 6.8158 | 266 | 53 |
| 8.0000 | Hourly Upper Reliability | 0.9887 | 0.2744 | 6.0039 | 0.0065 | 0.5677 | 0.0162 | 0.0019 | 5.8404 | 6.7180 | 266 | 53 |
| 8.0000 | Oracle Reliability | 0.9884 | 0.2632 | 15.1418 | 0.0163 | 0.2632 | 0.0166 | 0.0020 | 14.9739 | 6.6203 | 266 | 53 |
| 8.0000 | Phase C Point Reliability | 0.9852 | 0.6692 | 16.0218 | 0.0172 | 0.2293 | 0.0211 | 0.0024 | 15.8081 | 6.2218 | 266 | 53 |
| 8.0000 | Reliability-Aware CQR | 0.9885 | 0.2744 | 6.0171 | 0.0065 | 0.6541 | 0.0165 | 0.0020 | 5.8506 | 6.6579 | 266 | 53 |
| 10.0000 | Full BESS Backup | 0.9952 | 0.0526 | 0.0000 | 0.0000 | 0.0000 | 0.0069 | 0.0005 | -0.0695 | 8.0489 | 266 | 53 |
| 10.0000 | Hourly Upper Reliability | 0.9928 | 0.0752 | 31.6569 | 0.0272 | 0.2481 | 0.0103 | 0.0008 | 31.5530 | 7.2068 | 266 | 53 |
| 10.0000 | Oracle Reliability | 0.9919 | 0.0526 | 50.8697 | 0.0438 | 0.0526 | 0.0115 | 0.0010 | 50.7534 | 6.9323 | 266 | 53 |
| 10.0000 | Phase C Point Reliability | 0.9869 | 0.5977 | 53.6711 | 0.0462 | 0.0226 | 0.0188 | 0.0018 | 53.4814 | 6.3534 | 266 | 53 |
| 10.0000 | Reliability-Aware CQR | 0.9920 | 0.1128 | 36.8537 | 0.0317 | 0.0639 | 0.0115 | 0.0010 | 36.7379 | 7.0752 | 266 | 53 |
| 12.0000 | Full BESS Backup | 0.9966 | 0.0113 | 0.0000 | 0.0000 | 0.0000 | 0.0049 | 0.0002 | -0.0487 | 8.8045 | 266 | 53 |
| 12.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 67.4049 | 0.0483 | 0.0489 | 0.0095 | 0.0006 | 67.3096 | 7.3158 | 266 | 53 |
| 12.0000 | Oracle Reliability | 0.9925 | 0.0113 | 91.2500 | 0.0654 | 0.0113 | 0.0108 | 0.0008 | 91.1416 | 6.9887 | 266 | 53 |
| 12.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 94.9589 | 0.0681 | 0.0000 | 0.0187 | 0.0018 | 94.7697 | 6.3571 | 266 | 53 |
| 12.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 77.6024 | 0.0557 | 0.0000 | 0.0114 | 0.0010 | 77.4879 | 7.0902 | 266 | 53 |
| 14.0000 | Full BESS Backup | 0.9970 | 0.0000 | 0.0000 | 0.0000 | 0.0000 | 0.0042 | 0.0000 | -0.0423 | 9.3008 | 266 | 53 |
| 14.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 107.6780 | 0.0662 | 0.0150 | 0.0094 | 0.0006 | 107.5833 | 7.3346 | 266 | 53 |
| 14.0000 | Oracle Reliability | 0.9926 | 0.0000 | 132.7270 | 0.0816 | 0.0000 | 0.0106 | 0.0008 | 132.6198 | 7.0000 | 266 | 53 |
| 14.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 136.4663 | 0.0839 | 0.0000 | 0.0187 | 0.0018 | 136.2770 | 6.3571 | 266 | 53 |
| 14.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 119.1097 | 0.0732 | 0.0000 | 0.0114 | 0.0010 | 118.9952 | 7.0902 | 266 | 53 |
| 16.0000 | Full BESS Backup | 0.9971 | 0.0000 | 0.0000 | 0.0000 | 0.0000 | 0.0041 | 0.0000 | -0.0408 | 9.6316 | 266 | 53 |
| 16.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 148.8584 | 0.0801 | 0.0000 | 0.0094 | 0.0006 | 148.7637 | 7.3346 | 266 | 53 |
| 16.0000 | Oracle Reliability | 0.9926 | 0.0000 | 174.2343 | 0.0937 | 0.0000 | 0.0106 | 0.0008 | 174.1272 | 7.0000 | 266 | 53 |
| 16.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 177.9736 | 0.0957 | 0.0000 | 0.0187 | 0.0018 | 177.7844 | 6.3571 | 266 | 53 |
| 16.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 160.6171 | 0.0864 | 0.0000 | 0.0114 | 0.0010 | 160.5026 | 7.0902 | 266 | 53 |
| 18.0000 | Full BESS Backup | 0.9972 | 0.0000 | 0.0000 | 0.0000 | 0.0000 | 0.0040 | 0.0000 | -0.0402 | 9.8647 | 266 | 53 |
| 18.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 190.3658 | 0.0910 | 0.0000 | 0.0094 | 0.0006 | 190.2710 | 7.3346 | 266 | 53 |
| 18.0000 | Oracle Reliability | 0.9926 | 0.0000 | 215.7417 | 0.1031 | 0.0000 | 0.0106 | 0.0008 | 215.6345 | 7.0000 | 266 | 53 |
| 18.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 219.4810 | 0.1049 | 0.0000 | 0.0187 | 0.0018 | 219.2917 | 6.3571 | 266 | 53 |
| 18.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 202.1244 | 0.0966 | 0.0000 | 0.0114 | 0.0010 | 202.0099 | 7.0902 | 266 | 53 |
| 20.0000 | Full BESS Backup | 0.9972 | 0.0000 | 0.0000 | 0.0000 | 0.0000 | 0.0040 | 0.0000 | -0.0401 | 10.0226 | 266 | 53 |
| 20.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 231.8731 | 0.0998 | 0.0000 | 0.0094 | 0.0006 | 231.7784 | 7.3346 | 266 | 53 |
| 20.0000 | Oracle Reliability | 0.9926 | 0.0000 | 257.2490 | 0.1107 | 0.0000 | 0.0106 | 0.0008 | 257.1419 | 7.0000 | 266 | 53 |
| 20.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 260.9883 | 0.1123 | 0.0000 | 0.0187 | 0.0018 | 260.7991 | 6.3571 | 266 | 53 |
| 20.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 243.6318 | 0.1048 | 0.0000 | 0.0114 | 0.0010 | 243.5173 | 7.0902 | 266 | 53 |
| 24.0000 | Full BESS Backup | 0.9972 | 0.0000 | 0.0000 | 0.0000 | 0.0000 | 0.0040 | 0.0000 | -0.0400 | 10.2331 | 266 | 53 |
| 24.0000 | Hourly Upper Reliability | 0.9934 | 0.0451 | 314.8879 | 0.1129 | 0.0000 | 0.0094 | 0.0006 | 314.7931 | 7.3346 | 266 | 53 |
| 24.0000 | Oracle Reliability | 0.9926 | 0.0000 | 340.2637 | 0.1220 | 0.0000 | 0.0106 | 0.0008 | 340.1566 | 7.0000 | 266 | 53 |
| 24.0000 | Phase C Point Reliability | 0.9869 | 0.5940 | 344.0030 | 0.1234 | 0.0000 | 0.0187 | 0.0018 | 343.8138 | 6.3571 | 266 | 53 |
| 24.0000 | Reliability-Aware CQR | 0.9921 | 0.1053 | 326.6465 | 0.1171 | 0.0000 | 0.0114 | 0.0010 | 326.5320 | 7.0902 | 266 | 53 |
