# Phase D 仿真分析：BESS 装机容量调整与通信可靠性-可调度性对比

## 1. 仿真目标

当前 Phase D 默认设定为：

$$
C_b=\chi p_b^{\mathrm{base}},\quad \chi=8,
$$

其中 $C_b$ 为基站 $b$ 的 BESS 装机容量，$p_b^{\mathrm{base}}$ 为 Phase A 估计得到的静态基础功耗，$\chi$ 表示按基础功耗折算的后备小时数。

默认运行结果显示，即使采用 `Full BESS Backup` 策略，即不释放任何 BESS 容量给电网调度，仍存在部分样本无法满足通信可靠性目标：

$$
R_b^{\min}=0.99.
$$

这说明当前容量配置下，部分基站的 BESS 装机容量不足。换言之，可靠性违约并非完全由调度策略造成，而是由容量充裕性不足导致。

因此，Phase D 后续仿真应回答以下问题：

1. BESS 装机容量应如何调整，才能满足目标通信可靠性？
2. 不同容量配置下，各调度策略的可靠性和可调度容量如何变化？
3. 可靠性目标提高时，需要付出多少装机容量成本和可调度容量损失？
4. `Reliability-Aware CQR` 相比 `Phase C Point`、`Hourly Upper` 和 `Full BESS Backup` 的优势在哪里？

## 2. 容量调整的基本逻辑

### 2.1 当前容量模型

当前代码使用合成容量模型：

$$
C_b=\chi p_b^{\mathrm{base}},
$$

其中：

| 符号 | 含义 |
|---|---|
| $C_b$ | 基站 $b$ 的 BESS 装机容量 |
| $\chi$ | 按基础功耗折算的容量小时数 |
| $p_b^{\mathrm{base}}$ | 基站 $b$ 的静态基础功耗 |

例如，若：

$$
\chi=8,
$$

则表示 BESS 容量大约可以支撑基站静态基础功耗 8 小时。

但实际通信可靠性取决于未来总能耗轨迹，而不只是静态功耗。因此，当动态负载较高或修复时间目标较长时，$\chi=8$ 可能不足。

## 3. 装机容量调整方法

### 3.1 方法一：统一容量倍率扫描

最直接的方法是对所有基站采用统一容量倍率 $\chi$，并进行参数扫描：

$$
\chi\in\{4,6,8,10,12,14,16,18,20,24\}.
$$

每个基站容量为：

$$
C_b(\chi)=\chi p_b^{\mathrm{base}}.
$$

对每个 $\chi$，重新运行 Phase D，计算：

$$
\overline{\mathcal{R}}(\chi),
$$

$$
P^{\mathrm{viol}}(\chi)
=
\frac{1}{N}
\sum_{(b,t)}
\mathbf{1}
\left\{
\mathcal{R}_{b,t}<R_b^{\min}
\right\},
$$

$$
\overline{C}^{\mathrm{disp}}(\chi)
=
\frac{1}{N}
\sum_{(b,t)}
C^{\mathrm{disp}}_{b,t}.
$$

其中：

| 指标 | 含义 |
|---|---|
| $\overline{\mathcal{R}}(\chi)$ | 平均通信可靠性 |
| $P^{\mathrm{viol}}(\chi)$ | 可靠性违约率 |
| $\overline{C}^{\mathrm{disp}}(\chi)$ | 平均可调度容量 |

该方法用于回答：

> 全网统一增加 BESS 容量后，通信可靠性能提升多少，可调度容量能释放多少？

### 3.2 方法二：满足可靠性目标的最小统一容量倍率

在统一容量倍率扫描的基础上，可以定义最小可行容量倍率：

$$
\chi^{\star}
=
\min_{\chi}
\left\{
\chi:
P^{\mathrm{viol}}(\chi)\le \delta
\right\},
$$

其中 $\delta$ 是允许的可靠性违约比例。例如：

$$
\delta=0.01
$$

表示允许不超过 1% 的测试样本低于目标通信可靠性。

若要求所有样本均满足可靠性，则取：

$$
\delta=0.
$$

此时：

$$
\chi^{\star}
=
\min_{\chi}
\left\{
\chi:
\mathcal{R}_{b,t}(\chi)\ge R_b^{\min},
\quad \forall (b,t)
\right\}.
$$

该方法适合给出一个简单、可解释的工程结论：

> 若所有基站统一配置 BESS，则至少需要 $\chi^{\star}$ 小时基础功耗容量，才能满足通信可靠性要求。

### 3.3 方法三：基站级差异化容量配置

统一容量倍率可能过于保守，因为不同基站的负载水平、静态功耗、动态能耗波动和可靠性风险不同。

因此可以为每个基站单独确定容量倍率：

$$
C_b=\chi_b p_b^{\mathrm{base}}.
$$

对每个基站 $b$，定义其最小容量倍率：

$$
\chi_b^{\star}
=
\min_{\chi_b}
\left\{
\chi_b:
P_b^{\mathrm{viol}}(\chi_b)\le \delta_b
\right\},
$$

其中：

$$
P_b^{\mathrm{viol}}(\chi_b)
=
\frac{1}{|\mathcal{T}_b|}
\sum_{t\in\mathcal{T}_b}
\mathbf{1}
\left\{
\mathcal{R}_{b,t}(\chi_b)<R_b^{\min}
\right\}.
$$

这种方法可以得到更细粒度的容量规划结果：

$$
C_b^{\star}=\chi_b^{\star}p_b^{\mathrm{base}}.
$$

相较统一容量倍率，基站级差异化配置通常可以降低总装机容量：

$$
\sum_{b\in\mathcal{B}}C_b^{\star}
\le
\sum_{b\in\mathcal{B}}\chi^{\star}p_b^{\mathrm{base}}.
$$

### 3.4 方法四：基于可靠能量需求分位数的容量配置

在可靠性约束下，基站需要至少保留能够覆盖 $T_b^{\mathrm{rel}}$ 时间内能耗需求的 BESS 能量。

修复时间可靠性分位数为：

$$
T_b^{\mathrm{rel}}=F_b^{-1}(R_b^{\min}).
$$

Phase C 给出的累计可靠能耗上界为：

$$
\widehat{R}^{U}_{b,t}(T_b^{\mathrm{rel}})
=
\widehat{R}^{C}_{b,t}(T_b^{\mathrm{rel}})
+
q^R_{1-\epsilon_E,T_b^{\mathrm{rel}}}.
$$

因此，可以直接基于测试集或历史校准集定义容量：

$$
C_b^{\star}
=
\mathrm{Quantile}_{1-\delta_b}
\left(
\left\{
\widehat{R}^{U}_{b,t}(T_b^{\mathrm{rel}})
:
t\in\mathcal{T}_b
\right\}
\right).
$$

该方法的含义是：

> BESS 容量配置为该基站可靠累计能耗需求的高分位数。

若希望基站在 99% 的停电起点上都满足通信可靠性，则取：

$$
\delta_b=0.01.
$$

若希望更保守，则取：

$$
\delta_b=0.001
$$

或更小。

### 3.5 方法五：经济性约束下的容量优化

若考虑 BESS 装机成本，则容量规划可以写为：

$$
\min_{\{C_b\}}
\sum_{b\in\mathcal{B}} c_b^{\mathrm{cap}} C_b
$$

约束为：

$$
P_b^{\mathrm{viol}}(C_b)\le \delta_b,
\quad \forall b\in\mathcal{B},
$$

$$
C_b\ge 0,
\quad \forall b\in\mathcal{B}.
$$

其中 $c_b^{\mathrm{cap}}$ 为单位 BESS 容量投资成本。

如果同时考虑调度收益，则可以构造净收益最大化模型：

$$
\max_{\{C_b\}}
\sum_{(b,t)}
\left(
\pi_t C^{\mathrm{disp}}_{b,t}
-
\lambda_I \mathrm{ECID}_{b,t}
-
\lambda_U \mathrm{EUT}_{b,t}
\right)
-
\sum_b c_b^{\mathrm{cap}}C_b.
$$

该模型用于回答：

> 在通信可靠性和储能投资成本之间，最优 BESS 装机容量是多少？

## 4. 策略对比设计

建议对以下策略进行对比。

| 策略 | 含义 | 是否可实现 | 作用 |
|---|---|---|---|
| `Oracle Reliability` | 使用真实未来能耗计算可靠性需求 | 否 | 理论上界 |
| `Phase C Point Reliability` | 使用 Phase C 点预测计算需求 | 是 | 高容量释放但可能低估风险 |
| `Reliability-Aware CQR` | 使用 Phase C 累计 CQR 上界计算需求 | 是 | 主推荐策略 |
| `Hourly Upper Reliability` | 将小时级上界直接相加 | 是 | 保守基线 |
| `Full BESS Backup` | 不释放任何容量给调度 | 是 | 最大通信可靠性基线 |

## 5. 仿真变量设计

### 5.1 容量倍率扫描

设置：

$$
\chi\in\{4,6,8,10,12,14,16,18,20,24\}.
$$

每个容量倍率下重新计算：

$$
C_b(\chi)=\chi p_b^{\mathrm{base}}.
$$

观察指标：

1. 平均通信可靠性；
2. 可靠性违约率；
3. 平均可调度容量；
4. 容量不可行率；
5. 期望通信中断时长；
6. 期望未服务业务量；
7. 净调度收益。

### 5.2 可靠性目标扫描

设置：

$$
R^{\min}\in\{0.90,0.95,0.99,0.995,0.999,0.9999\}.
$$

对应最小支撑时间为：

$$
T^{\mathrm{rel}}=F^{-1}(R^{\min}).
$$

若采用指数修复模型：

$$
T^{\mathrm{rel}}=-\frac{\ln(1-R^{\min})}{\mu}.
$$

可以观察：

> 可靠性目标越高，$T^{\mathrm{rel}}$ 越大，BESS 需要覆盖更长时间的累计能耗，可调度容量下降。

### 5.3 修复率敏感性分析

设置指数修复率：

$$
\mu\in\{0.25,0.5,0.7,1.0,1.5\}.
$$

对应平均修复时间为：

$$
\mathrm{MTTR}=\frac{1}{\mu}.
$$

若 $\mu$ 较大，表示修复较快；若 $\mu$ 较小，表示修复较慢。

该实验用于分析：

> 电网或站点运维修复能力改善后，是否可以减少 BESS 装机容量或释放更多可调度容量？

## 6. 主要评价指标

### 6.1 平均通信可靠性

$$
\overline{\mathcal{R}}
=
\frac{1}{N}
\sum_{(b,t)}
\mathcal{R}_{b,t}.
$$

其中：

$$
\mathcal{R}_{b,t}=F_b(\tau_{b,t}).
$$

### 6.2 可靠性违约率

$$
P^{\mathrm{viol}}
=
\frac{1}{N}
\sum_{(b,t)}
\mathbf{1}
\left\{
\mathcal{R}_{b,t}<R_b^{\min}
\right\}.
$$

该指标越低越好。

### 6.3 平均可调度容量

$$
\overline{C}^{\mathrm{disp}}
=
\frac{1}{N}
\sum_{(b,t)}
C^{\mathrm{disp}}_{b,t}.
$$

该指标越高，说明 BESS 可参与电网调度的容量越多。

### 6.4 容量不可行率

$$
P^{\mathrm{cap}}
=
\frac{1}{N}
\sum_{(b,t)}
\mathbf{1}
\left\{
\widehat{R}^{U}_{b,t}(T_b^{\mathrm{rel}})
>
\overline{C}_{b,t}
\right\}.
$$

该指标表示即使不考虑调度收益，BESS 容量本身也不足以满足可靠性约束的比例。

### 6.5 期望通信中断时长

$$
\mathrm{ECID}_{b,t}
=
\mathbb{E}
\left[
(D_b-\tau_{b,t})_+
\right].
$$

若 $D_b$ 服从指数分布：

$$
\mathrm{ECID}_{b,t}
=
\frac{\exp(-\mu_b\tau_{b,t})}{\mu_b}.
$$

### 6.6 期望未服务业务量

$$
\mathrm{EUT}_{b,t}
=
\mathbb{E}
\left[
\int_0^{D_b}
L_{b,t+s}
\mathbf{1}\{s>\tau_{b,t}\}
ds
\right].
$$

该指标用于衡量通信业务损失。

### 6.7 净调度收益

$$
J
=
\sum_{(b,t)}
\left(
\pi_t C^{\mathrm{disp}}_{b,t}
-
\lambda_I\mathrm{ECID}_{b,t}
-
\lambda_U\mathrm{EUT}_{b,t}
\right).
$$

该指标综合考虑调度收益和通信可靠性损失。

## 7. 推荐仿真实验一：容量倍率扫描

### 7.1 实验设置

固定：

$$
R^{\min}=0.99,
$$

$$
\epsilon_E=0.10,
$$

$$
D_b\sim\mathrm{Exponential}(\mu),
$$

例如：

$$
\mu=0.7.
$$

扫描：

$$
\chi\in\{4,6,8,10,12,14,16,18,20,24\}.
$$

每个 $\chi$ 下运行所有策略。

### 7.2 预期现象

当 $\chi$ 较小时：

$$
C_b=\chi p_b^{\mathrm{base}}
$$

较小，即使 `Full BESS Backup` 也可能无法满足：

$$
\mathcal{R}_{b,t}\ge R_b^{\min}.
$$

此时主要问题是容量不足。

当 $\chi$ 增大时：

1. `Full BESS Backup` 的可靠性逐渐接近或超过目标；
2. `Reliability-Aware CQR` 的可靠性违约率下降；
3. `Phase C Point Reliability` 仍可能因低估能耗而产生较高违约；
4. `Hourly Upper Reliability` 通常更保守，可调度容量低于 `Reliability-Aware CQR`；
5. `Reliability-Aware CQR` 应在可靠性和可调度容量之间取得更优折中。

### 7.3 推荐图表

| 图 | 横轴 | 纵轴 | 目的 |
|---|---|---|---|
| Fig. 1 | $\chi$ | 平均通信可靠性 | 观察容量增加对可靠性的提升 |
| Fig. 2 | $\chi$ | 可靠性违约率 | 找到满足目标的最小容量倍率 |
| Fig. 3 | $\chi$ | 平均可调度容量 | 分析容量增加后可释放容量 |
| Fig. 4 | 平均通信可靠性 | 平均可调度容量 | 展示可靠性-经济性权衡 |
| Fig. 5 | $\chi$ | 净调度收益 | 寻找经济性最优容量区间 |

## 8. 推荐仿真实验二：可靠性目标扫描

### 8.1 实验设置

固定容量倍率：

$$
\chi=8
$$

或选取实验一得到的：

$$
\chi=\chi^{\star}.
$$

扫描可靠性目标：

$$
R^{\min}\in\{0.90,0.95,0.99,0.995,0.999,0.9999\}.
$$

### 8.2 分析逻辑

可靠性目标越高：

$$
R^{\min}\uparrow
$$

则修复时间分位数越大：

$$
T^{\mathrm{rel}}=F^{-1}(R^{\min})\uparrow.
$$

因此需要覆盖更长时间的累计能耗：

$$
\widehat{R}^{U}_{b,t}(T^{\mathrm{rel}})\uparrow.
$$

可调度容量下降：

$$
C^{\mathrm{disp}}_{b,t}
=
\left[
\overline{C}_{b,t}
-
\widehat{R}^{U}_{b,t}(T^{\mathrm{rel}})
\right]_+
\downarrow.
$$

### 8.3 预期结论

当可靠性目标从 0.90 提高到 0.99 时，可调度容量会明显下降。

当可靠性目标进一步提高到 0.999 或 0.9999 时，可能出现：

$$
T^{\mathrm{rel}}>24.
$$

这说明当前 24 小时日前预测 horizon 已不足以支撑该极端可靠性评估，需要：

1. 更长 horizon 的能耗预测；
2. 更大的 BESS 容量；
3. 更强的修复能力；
4. 或引入工程安全上界和极值建模。

## 9. 推荐仿真实验三：修复率敏感性分析

### 9.1 实验设置

固定：

$$
\chi=8,
$$

$$
R^{\min}=0.99.
$$

扫描：

$$
\mu\in\{0.25,0.5,0.7,1.0,1.5\}.
$$

### 9.2 分析逻辑

指数分布下：

$$
T^{\mathrm{rel}}
=
-\frac{\ln(1-R^{\min})}{\mu}.
$$

因此：

$$
\mu\uparrow
\quad\Rightarrow\quad
T^{\mathrm{rel}}\downarrow.
$$

修复越快，需要 BESS 支撑的时间越短，因此可靠后备能量需求下降：

$$
\widehat{R}^{U}_{b,t}(T^{\mathrm{rel}})\downarrow.
$$

可调度容量增加：

$$
C^{\mathrm{disp}}_{b,t}\uparrow.
$$

### 9.3 工程意义

该实验可以说明：

> BESS 容量规划不能脱离运维修复能力。若修复速度提高，同样通信可靠性目标下所需 BESS 容量可以降低，或者可释放更多容量参与电网调度。

## 10. 策略对比的重点解释

### 10.1 `Phase C Point Reliability`

该策略使用：

$$
\widehat{R}^{C}_{b,t}(T^{\mathrm{rel}})
$$

作为后备能量需求。

优点是可调度容量较大：

$$
C^{\mathrm{disp}}
$$

较高。

缺点是可能低估未来能耗，导致：

$$
\mathcal{R}_{b,t}<R_b^{\min}.
$$

因此它适合作为“高收益、高风险”策略。

### 10.2 `Reliability-Aware CQR`

该策略使用：

$$
\widehat{R}^{C}_{b,t}(T^{\mathrm{rel}})
+
q^R_{1-\epsilon_E,T^{\mathrm{rel}}}.
$$

它直接对累计能耗误差进行校准，因此比点预测更稳健。

相比 `Hourly Upper Reliability`，它不是简单相加每小时上界，而是校准累计误差，因此通常更不保守。

预期优势是：

> 在接近目标通信可靠性的同时，释放比 Hourly Upper 更多的可调度容量。

### 10.3 `Hourly Upper Reliability`

该策略使用：

$$
\sum_{j=0}^{T^{\mathrm{rel}}-1}
\widehat{U}_{b,t+j}.
$$

它通常偏保守，因为逐小时上界相加并不等价于累计能耗的上界分位数。

其典型表现为：

1. 可靠性较高；
2. 过度保留 BESS；
3. 可调度容量较低；
4. 调度经济性下降。

### 10.4 `Full BESS Backup`

该策略令：

$$
C^{\mathrm{disp}}_{b,t}=0.
$$

即不释放任何 BESS 容量给电网调度。

若该策略仍无法满足：

$$
\mathcal{R}_{b,t}\ge R_b^{\min},
$$

则说明：

> 当前 BESS 装机容量不足，必须增加容量或降低可靠性目标。

这也是判断容量是否充裕的关键基线。

## 11. 推荐最终论文结论写法

可以将仿真结论组织为以下逻辑：

> 首先，在默认容量配置 $C_b=8p_b^{\mathrm{base}}$ 下，Full BESS Backup 仍存在可靠性违约，说明部分基站的 BESS 装机容量不足，通信可靠性瓶颈并非仅由调度策略造成。

> 其次，容量倍率扫描表明，随着 $\chi$ 增大，平均通信可靠性单调提升，可靠性违约率下降，但可调度容量和调度收益的增长并非线性。存在一个最小容量倍率 $\chi^\star$，使得可靠性违约率低于给定阈值。

> 再次，在相同容量配置下，Phase C Point Reliability 通常释放最多可调度容量，但可靠性违约率较高；Hourly Upper Reliability 较为保守，可靠性较高但牺牲可调度容量；Reliability-Aware CQR 在累计能耗层面进行校准，能够在通信可靠性和可调度容量之间取得更优折中。

> 最后，修复率敏感性分析说明，BESS 装机容量规划应与站点运维修复能力联合考虑。更快的修复过程可降低所需 BESS 支撑时间，从而减少容量需求或释放更多调度灵活性。

## 12. 建议命令示例

### 容量倍率扫描

```powershell
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 4
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 6
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 8
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 10
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 12
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 16
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 20
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --capacity-hours 24
```

### 可靠性目标扫描

```powershell
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --reliability-target 0.90
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --reliability-target 0.95
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --reliability-target 0.99
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --reliability-target 0.995
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --reliability-target 0.999
```

### 修复率敏感性分析

```powershell
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --repair-rate 0.25
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --repair-rate 0.50
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --repair-rate 0.70
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --repair-rate 1.00
python phaseD_bess_dispatchability_20260417/run_phaseD_bess_dispatchability.py --repair-rate 1.50
```

## 13. 最推荐的仿真结论指标表

最终论文中建议至少汇报如下表格。

| $\chi$ | Policy | Mean Reliability | Violation Rate | Mean Dispatchable Capacity | ECID | EUT | Net Value |
|---:|---|---:|---:|---:|---:|---:|---:|
| 8 | Phase C Point |  |  |  |  |  |  |
| 8 | Reliability-Aware CQR |  |  |  |  |  |  |
| 8 | Hourly Upper |  |  |  |  |  |  |
| 8 | Full BESS Backup |  |  |  |  |  |  |
| 12 | Phase C Point |  |  |  |  |  |  |
| 12 | Reliability-Aware CQR |  |  |  |  |  |  |
| 12 | Hourly Upper |  |  |  |  |  |  |
| 12 | Full BESS Backup |  |  |  |  |  |  |

其中最关键的判断是：

1. `Full BESS Backup` 是否满足目标可靠性；
2. 若满足，则比较 `Reliability-Aware CQR` 是否能在较低违约率下释放更多容量；
3. 若不满足，则说明必须增加装机容量；
4. 找出最小可行容量倍率 $\chi^\star$；
5. 在 $\chi^\star$ 下比较不同策略的经济性。
