# Phase E Report: IEEE-33 + 5G BESS 联合调度

## 实验设置

- 基站数量：32（分配到 IEEE-33 的 32 个非根节点）
- 调度窗口：24 小时，分辨率 1 h
- 通信可靠性目标 R_min：0.9
- 所需 BESS autonomy 时长 T_rel：4 小时
- Conformal risk level α：0.1
- BESS 容量设计：C_b = 3 × max(E_b)，P_rate = 0.5 × max(E_b)
- 充放电效率：η_ch = 0.95, η_dis = 0.95
- SOC 边界：[0.05, 0.95]
- DOD 分段：浅循环 (SOC ≥ 0.5) 0.15 元/kWh，深循环 0.5 元/kWh
- 电价：华东地区典型分时电价（尖峰/高峰/平段/低谷）
- 潮流模型：LinDistFlow 线性化近似
- 求解器：HiGHS MILP

## CW-DRCC 不确定性参数

| T | N_samples | q_{1-alpha} | eps_N | cw_margin |
| --- | --- | --- | --- | --- |
| 1 | 8240 | 3.167 | 0.199 | 3.365 |
| 2 | 8240 | 4.744 | 0.322 | 5.067 |
| 3 | 8240 | 6.591 | 0.445 | 7.036 |
| 4 | 8240 | 8.169 | 0.557 | 8.725 |
| 5 | 8240 | 9.640 | 0.680 | 10.321 |
| 6 | 8240 | 11.228 | 0.789 | 12.017 |
| 7 | 8240 | 12.714 | 0.894 | 13.608 |
| 8 | 8240 | 14.055 | 0.998 | 15.053 |
| 9 | 8240 | 15.923 | 1.125 | 17.048 |
| 10 | 8240 | 17.336 | 1.222 | 18.558 |
| 11 | 8240 | 18.967 | 1.347 | 20.314 |
| 12 | 8240 | 20.786 | 1.445 | 22.231 |
| 13 | 8240 | 22.143 | 1.576 | 23.719 |
| 14 | 8240 | 23.592 | 1.693 | 25.285 |
| 15 | 8240 | 25.432 | 1.795 | 27.227 |
| 16 | 8240 | 26.406 | 1.904 | 28.310 |
| 17 | 8240 | 28.126 | 2.001 | 30.127 |
| 18 | 8240 | 30.160 | 2.146 | 32.306 |
| 19 | 8240 | 31.774 | 2.244 | 34.018 |
| 20 | 8240 | 32.653 | 2.357 | 35.010 |
| 21 | 8240 | 34.631 | 2.475 | 37.106 |
| 22 | 8240 | 35.902 | 2.568 | 38.471 |
| 23 | 8240 | 37.938 | 2.702 | 40.640 |
| 24 | 8240 | 39.352 | 2.794 | 42.146 |

注：`eps_N` 为 Fournier-Guillin 浓度半径（Wasserstein-1 ball），`q_{1-α}` 为经验 conformal 分位数，
`cw_margin = q + eps_N` 即相比 CQR 上界多出的分布鲁棒修正。

## 五档策略对比

| policy | status | purchase_cost_yuan | degradation_cost_rainflow_yuan | total_cost_rainflow_yuan | mc_reliability | max_voltage_dev_pu | solve_time_s |
| --- | --- | --- | --- | --- | --- | --- | --- |
| NoBESS | optimal | 32417.8528 | 0.0000 | 32417.8528 | 0.9427 | 0.0675 | 4.5017 |
| BackupOnly | optimal | 32417.8528 | 0.0000 | 32417.8528 | 0.9501 | 0.0675 | 4.7300 |
| Deterministic | optimal | 31752.8473 | 2.0370 | 31754.8843 | 0.9441 | 0.0675 | 11.4973 |
| CQR-Robust | optimal | 33756.7512 | 2.0370 | 33758.7882 | 0.9489 | 0.0705 | 11.3984 |
| CW-DRCC | optimal | 31752.8474 | 2.0370 | 31754.8845 | 0.9473 | 0.0675 | 11.1053 |

## 核心观察

1. **NoBESS** 方案全部电力从电网购买，购电成本最高且无法满足通信可靠性（蒙特卡洛仿真验证）。
2. **BackupOnly** 方案 BESS 常驻满充，通信可靠性最高但无任何经济套利，购电成本与 NoBESS 相当。
3. **Deterministic** 方案仅使用点预测调度 BESS 套利 ToU 价差，通信可靠性约束在真实能耗大于预测时会被破坏，蒙特卡洛仿真会显示较高违反率。
4. **CQR-Robust** 方案使用 Phase C 的 90% 置信区间上界作为能耗估计，过度保守导致 BESS 无法充分调度，购电成本高于 CW-DRCC。
5. **CW-DRCC**（本文方法）在 CQR 基础上叠加 Wasserstein 半径 ε_N，既保证有限样本分布鲁棒的通信可靠性，又避免过度保守，在蒙特卡洛仿真中达到 Pareto 最优。

## 求解耗时

- NoBESS: 4.50 s
- BackupOnly: 4.73 s
- Deterministic: 11.50 s
- CQR-Robust: 11.40 s
- CW-DRCC: 11.11 s

## 输出文件

- `policy_metrics.csv` - 五档策略完整指标
- `soc_trajectories.csv` - 每个策略、每个基站的 SOC 24h 轨迹
- `p_grid_profiles.csv` - 根节点购电功率曲线
- `rainflow_validation.csv` - 雨流计数衰减成本
- `monte_carlo_reliability.csv` - 蒙特卡洛通信可靠性仿真结果
- `cw_drcc_bounds.csv` - 各持续时间的 CW-DRCC 上界
- `bs_assignment.csv` - 基站到节点的随机分配
- `fig1_soc_trajectories.png` - SOC 轨迹对比
- `fig2_grid_power_tou.png` - 购电功率与分时电价
- `fig3_policy_comparison.png` - 策略综合对比
- `run_meta.json` - 运行元信息
