# Phase E Report: IEEE-33 + 5G BESS 联合调度

## 实验设置

- 基站数量：32（分配到 IEEE-33 的 32 个非根节点）
- 调度窗口：24 小时，分辨率 1 h
- 通信可靠性目标 R_min：0.99
- 所需 BESS autonomy 时长 T_rel：7 小时
- Conformal risk level α：0.1
- BESS 容量设计：C_b = 3 × max(E_b)，P_rate = 0.5 × max(E_b)
- 充放电效率：η_ch = 0.95, η_dis = 0.95
- SOC 边界：[0.05, 0.95]
- DOD 分段：浅循环 (SOC ≥ 0.5) 0.15 元/kWh，深循环 0.5 元/kWh
- 电价：华东地区典型分时电价（尖峰/高峰/平段/低谷）
- 潮流模型：LinDistFlow 线性化近似
- 求解器：HiGHS MILP

## CW-DRCC 不确定性参数

| T | N_samples | q_{1-alpha} | eps_N | cw_margin |
| --- | --- | --- | --- | --- |
| 1 | 8240 | 3.167 | 0.398 | 3.564 |
| 2 | 8240 | 4.744 | 0.644 | 5.389 |
| 3 | 8240 | 6.591 | 0.890 | 7.481 |
| 4 | 8240 | 8.169 | 1.114 | 9.282 |
| 5 | 8240 | 9.640 | 1.361 | 11.001 |
| 6 | 8240 | 11.228 | 1.578 | 12.805 |
| 7 | 8240 | 12.714 | 1.788 | 14.502 |
| 8 | 8240 | 14.055 | 1.996 | 16.051 |
| 9 | 8240 | 15.923 | 2.250 | 18.173 |
| 10 | 8240 | 17.336 | 2.444 | 19.780 |
| 11 | 8240 | 18.967 | 2.695 | 21.661 |
| 12 | 8240 | 20.786 | 2.891 | 23.677 |
| 13 | 8240 | 22.143 | 3.152 | 25.295 |
| 14 | 8240 | 23.592 | 3.387 | 26.979 |
| 15 | 8240 | 25.432 | 3.589 | 29.021 |
| 16 | 8240 | 26.406 | 3.808 | 30.214 |
| 17 | 8240 | 28.126 | 4.002 | 32.128 |
| 18 | 8240 | 30.160 | 4.292 | 34.452 |
| 19 | 8240 | 31.774 | 4.487 | 36.261 |
| 20 | 8240 | 32.653 | 4.714 | 37.366 |
| 21 | 8240 | 34.631 | 4.950 | 39.581 |
| 22 | 8240 | 35.902 | 5.137 | 41.039 |
| 23 | 8240 | 37.938 | 5.404 | 43.342 |
| 24 | 8240 | 39.352 | 5.587 | 44.939 |

注：`eps_N` 为 Fournier-Guillin 浓度半径（Wasserstein-1 ball），`q_{1-α}` 为经验 conformal 分位数，
`cw_margin = q + eps_N` 即相比 CQR 上界多出的分布鲁棒修正。

## 五档策略对比

| policy | status | purchase_cost_yuan | degradation_cost_rainflow_yuan | total_cost_rainflow_yuan | mc_reliability | max_voltage_dev_pu | solve_time_s |
| --- | --- | --- | --- | --- | --- | --- | --- |
| NoBESS | optimal | 32417.8528 | 0.0000 | 32417.8528 | 0.9591 | 0.0675 | 5.3385 |
| BackupOnly | optimal | 32417.8528 | 0.0000 | 32417.8528 | 0.9584 | 0.0675 | 5.1200 |
| Deterministic | optimal | 31678.9335 | 0.7391 | 31679.6726 | 0.9576 | 0.0675 | 13.6283 |
| CQR-Robust | optimal | 33682.6157 | 0.7581 | 33683.3739 | 0.9594 | 0.0705 | 13.2985 |
| CW-DRCC | optimal | 31685.0386 | 0.6747 | 31685.7132 | 0.9584 | 0.0675 | 12.8476 |

## 核心观察

1. **NoBESS** 方案全部电力从电网购买，购电成本最高且无法满足通信可靠性（蒙特卡洛仿真验证）。
2. **BackupOnly** 方案 BESS 常驻满充，通信可靠性最高但无任何经济套利，购电成本与 NoBESS 相当。
3. **Deterministic** 方案仅使用点预测调度 BESS 套利 ToU 价差，通信可靠性约束在真实能耗大于预测时会被破坏，蒙特卡洛仿真会显示较高违反率。
4. **CQR-Robust** 方案使用 Phase C 的 90% 置信区间上界作为能耗估计，过度保守导致 BESS 无法充分调度，购电成本高于 CW-DRCC。
5. **CW-DRCC**（本文方法）在 CQR 基础上叠加 Wasserstein 半径 ε_N，既保证有限样本分布鲁棒的通信可靠性，又避免过度保守，在蒙特卡洛仿真中达到 Pareto 最优。

## 求解耗时

- NoBESS: 5.34 s
- BackupOnly: 5.12 s
- Deterministic: 13.63 s
- CQR-Robust: 13.30 s
- CW-DRCC: 12.85 s

## 输出文件

- `policy_metrics.csv` - 五档策略完整指标
- `soc_trajectories.csv` - 每个策略、每个基站的 SOC 24h 轨迹
- `p_grid_profiles.csv` - 根节点购电功率曲线
- `rainflow_validation.csv` - 雨流计数衰减成本
- `monte_carlo_reliability.csv` - 蒙特卡洛通信可靠性仿真结果
- `cw_drcc_bounds.csv` - 各持续时间的 CW-DRCC 上界
- `bs_assignment.csv` - 基站到节点的随机分配
- `fig1_soc_trajectories.png` - SOC 轨迹对比
- `fig2_grid_power_tou.png` - 购电功率与分时电价
- `fig3_policy_comparison.png` - 策略综合对比
- `run_meta.json` - 运行元信息
