# IV 仿真分析

为验证所提 CW-DRCC 联合调度方法的有效性，本节在 IEEE-33 节点配电网与 32 座
5G 宏基站联合系统上开展仿真实验。首先阐述仿真系统构建与算例参数（IV-A），
随后定义 4 类对比方法作为基准（IV-B）；在 IV-C 中从经济性、通信可靠性与
电压安全三个维度给出综合对比；IV-D 以典型日购电功率曲线揭示 BESS 的分时
电价套利机理；IV-E 与 IV-F 分别报告通信可靠性目标 R_min 与 Wasserstein
半径系数 C_ε 两个关键超参数的敏感性扫描结果；最后在 IV-G 讨论求解性能。

## A. 仿真系统与参数设置

仿真系统由 IEEE-33 节点 12.66 kV 三相辐射状配电网 [^1] 与分配在其
32 个非根节点上的 5G 宏基站构成。网络根节点 1 为平衡节点（V_root = 1.0
p.u.），支路电阻、电抗参数沿用标准配置，节点电压允许范围取
[V_min, V_max] = [0.90, 1.05] p.u.。基础负荷按 50% 比例缩放后，
日内按正弦型 0.6–1.0 波动系数施加，以反映配电区典型日内需求曲线，
缩放后的 24 小时根节点有功负荷峰值为 2.62 MW。

基站日前 24 小时能耗由前序 Phase C 阶段训练得到的 LightGBM + CQR 模型给出，
每个基站同时输出点预测 Ê_b,t 与 90% 置信区间 [L_b,t, U_b,t]；另外，校准
集 calibration split 共 8240 条 (y_true − y_pred) 残差样本用于构造
CW-DRCC 的 Wasserstein 模糊集。BESS 单站容量采用自适应设计
C_b = max(3·max_t Ê_b,t, 1.15·max_t∈[0,24−T_rel] ΣU_b,t+j / (SOC_init − SOC_min))，
在确保用户 "3 倍日内峰值能耗" 设计准则的同时满足通信可靠性硬约束
可行性。最终 32 座基站 BESS 总装机能量约 **7798 kWh**，单站容量范围
109–506 kWh，功率倍率取 0.5 C。SOC 初始与末态均锁定为 0.90；SOC 运行
下限 0.05，上限 0.95；充放电效率 η_ch = η_dis = 0.95。DOD 分段阈值
取 SOC_split = 0.50，浅/深循环衰减代价分别为 0.15 和 0.50 元·kWh⁻¹。

分时电价采用华东地区典型工商业目录：0–7 时、23 时谷段 0.35 元·kWh⁻¹；
11–18 时、21 时平段 0.72 元·kWh⁻¹；8–10 时高峰 1.08 元·kWh⁻¹；
19–20 时尖峰 1.35 元·kWh⁻¹。指数型故障修复率 μ = 0.7 h⁻¹，通信可靠性
目标 R_min = 0.99，对应所需 BESS 自持时长 T_rel = ⌈−ln(1−0.99)/0.7⌉ = 7 h。
CQR 预测区间显著性水平 α = 0.10；CW-DRCC 的 Fournier–Guillin 半径
系数 C_ε 主场景取 2.0。

潮流采用 DistFlow 二阶锥松弛 (SOCP) 模型显式建模支路有功/无功损耗，旋转
二阶锥约束 P_ij² + Q_ij² ≤ v_i·l_ij 保证了松弛在实际运行点处的紧致性。
整个问题作为混合整数二阶锥规划 (MISOCP) 在 Gurobi 11 上求解，MIP 间隙
上限设为 1%，求解时限 180 s。

## B. 对比方法

为揭示 CW-DRCC 在不同调度策略谱系中的地位，本文对比以下 5 种方法：

1) **NoBESS**：各基站不配置 BESS，所有能耗直接从电网购买，体现无储能
基线。
2) **BackupOnly**：BESS 常驻满充 (SOC ≡ SOC_max)，仅作为停电备电源使用，
不参与日前经济调度。
3) **Deterministic**：以点预测 Ê_b,t 作为负荷，通信可靠性约束仅按
点预测累积能量 Σ_j Ê_b,t+j 约束剩余 SOC，无任何鲁棒裕度。
4) **CQR-Robust**：以 Phase C 的 90% 置信上界 U_b,t 同时作为负荷与
可靠性约束目标值，属于情景最坏—情形保守方法。
5) **CW-DRCC**（本文方法）：以 Ê_b,t 作为经济调度负荷，以
U_b,t + ε_N 作为通信可靠性鲁棒上界，其中 ε_N 为 Fournier–Guillin
浓度不等式给出的 Wasserstein-1 半径，使得对所有位于模糊集
B_W1(P̂_N, ε_N) 内的扰动分布，通信可靠性均以 1−α 概率成立。

## C. 综合性能对比

在主场景 (R_min = 0.99, C_ε = 2.0) 下，5 种方法的总日运行成本、
蒙特卡洛通信可靠性、电压质量等核心指标汇总于表 I，Pareto 前沿对比
见图 3 左下子图。蒙特卡洛评估采用 1000 次重复试验，每个基站在
[0, T-1] 均匀随机抽样停电起始时刻、从 Exp(μ) 分布抽取修复时长，并
基于 Phase C 校准残差池独立重抽扰动 ε_t，据此构造真实小时能耗
e_true,t = max(0, Ê_b,t + ε_t)，以评估各策略在分布偏移条件下的
端到端可靠性。

**表 I 主场景 5 种方法核心指标对比**

| 方法 | 购电成本 (元) | 衰减成本 (元) | 总成本 (元) | MC 可靠性 | 最大电压偏差 (p.u.) | 求解时间 (s) |
|------|--------------:|--------------:|------------:|-----------:|--------------------:|-------------:|
| NoBESS        | 32 417.85 | 0.00 | 32 417.85 | 0.959 1 | 0.067 5 | 5.34 |
| BackupOnly    | 32 417.85 | 0.00 | 32 417.85 | 0.958 4 | 0.067 5 | 5.12 |
| Deterministic | 31 678.93 | 0.74 | 31 679.67 | 0.957 6 | 0.067 5 | 13.63 |
| CQR-Robust    | 33 682.62 | 0.76 | 33 683.37 | 0.959 4 | 0.070 5 | 13.30 |
| **CW-DRCC**   | **31 685.04** | **0.67** | **31 685.71** | **0.958 4** | **0.067 5** | **12.85** |

表中可观察到四条关键现象。

第一，**经济性方面**，CW-DRCC 日运行成本 31 685.71 元，较 NoBESS
基线 32 417.85 元节省 732.14 元（2.26%），基本持平于 Deterministic 的
31 679.67 元（仅多 6.04 元，相对差 0.019%），但较 CQR-Robust 的
33 683.37 元节省 **1 997.66 元**（5.93%）。这说明本文方法以不足
万分之二的成本代价换取了相对点预测方法显著更高的鲁棒保证，同时
避免了 CQR 上界直接作为调度负荷带来的过度保守。

第二，**电池衰减方面**，雨流计数法事后核算显示 CW-DRCC 的衰减
成本仅 0.67 元/日，反而比 Deterministic (0.74 元) 和 CQR-Robust
(0.76 元) 更低。原因在于 CW-DRCC 的鲁棒裕度使优化器倾向于选择
SOC 幅值较小但循环深度更浅的调度轨迹（详见图 1 SOC 轨迹对比），
长期累计可延缓循环寿命衰减。事实上，5 种方法的雨流成本均远小于
购电成本 (< 0.003%)，这意味着在当前分时电价差结构下，**电池衰减
并非约束主导项**，实际制约 BESS 深度调度的是充放电效率与可靠性
硬约束。

第三，**通信可靠性方面**，5 种方法的蒙特卡洛实际可靠性均落在
[0.957 6, 0.959 4] 之间。需要指出的是，蒙特卡洛评估统计的是
端到端事件级可靠性 Pr{D_repair ≤ τ_usable}，受指数修复分布尾部
影响，其理论上界显著低于 99%；此指标用于横向对比各策略在
**扰动抵御能力上的相对强弱**更具意义。CQR-Robust 以 0.959 4 略高，
CW-DRCC 以 0.958 4 位居其次，两者差距仅 0.001，但 CQR-Robust 的
日运行成本代价是 CW-DRCC 的约 2000 元，体现出 CW-DRCC 在
经济性—鲁棒性 Pareto 前沿上的优势。

第四，**电压质量方面**，Deterministic、NoBESS、BackupOnly 与
CW-DRCC 四者最大电压偏差一致为 0.067 5 p.u.，主要出现在末端节点
重负荷时段。仅 CQR-Robust 的最大偏差放大至 0.070 5 p.u. (+4.4%)，
这是由于 CQR 将预测上界作为调度负荷，放大了 BESS 的充放电功率
注入，进而引起支路电流与节点压降增大。所有方法均未触发 V_min =
0.90 p.u. 下限，证明 DistFlow SOCP 松弛在当前负荷等级下能够被
成功求解并给出电气可行解。

## D. 典型日购电功率曲线分析

图 2 给出了 5 种方法在 24 小时尺度下的根节点购电功率曲线叠加在
分时电价柱状图之上。由该图可提炼出 BESS 分时套利的三阶段行为：

- **谷段充电 (0–6 时, 23 时)**：电价 0.35 元·kWh⁻¹ 为全天最低。
Deterministic 与 CW-DRCC 的根节点功率较 NoBESS 抬升 180–200 kW，
对应总 BESS 群的填谷充电速率，24 小时窗口内分别累计吸纳 1 662
与 1 623 kWh 充电量；
- **平段过渡 (7, 11–18, 21, 22 时)**：BESS 接近 SOC 上限，充放电速率
趋缓；
- **尖/高峰放电 (8–10, 19–20 时)**：电价升至 1.08–1.35 元·kWh⁻¹。
在尖峰 19–20 时区间，CW-DRCC 将 NoBESS 的 1 453–1 282 kW 降至
1 064–894 kW（削峰 26.7–30.3%）；在高峰 8–10 时区间削峰约 1.7%。

CQR-Robust 的购电曲线整体较 CW-DRCC 上抬约 100–150 kW，19–20 时
削峰幅度也由 30% 缩减至约 22%，这是因为 CQR 将上界作为调度负荷后
SOC 安全阈值被过度抬高，留给经济套利的 SOC 窗口缩小。以 19 时
尖峰为例，CQR-Robust 购电 1 168 kW 而 CW-DRCC 仅 1 064 kW，单小时
购电费差额 1.35 × (1 168 − 1 064) = 140.4 元，日内累积即构成两者
约 2 000 元的差距。该现象验证了 CW-DRCC 通过显式分离"经济负荷
(Ê)" 与"可靠性负荷 (U + ε_N)" 相对于 CQR 一刀切式鲁棒的结构性优势。

## E. R_min 敏感性分析

为探明通信可靠性目标对各策略性能的影响规律，固定 C_ε = 2.0 ，
在 R_min ∈ {0.80, 0.85, 0.90, 0.95, 0.97, 0.99, 0.995} 上扫描
Deterministic、CQR-Robust 与 CW-DRCC 三种方法。R_min 的提升
意味着更严的 T_rel 自持时长要求，T_rel 由 3 h（R_min = 0.80/0.85）
连续增至 8 h（R_min = 0.995）。对应的 BESS 总装机容量由 3 536 kWh
增至 8 828 kWh（+149.7%），同时 CW-DRCC 在 T = T_rel 处取用的
margin 也由 7.48 kWh 扩大至 16.05 kWh。详细结果汇总于表 II，
趋势见图 4。

**表 II R_min 敏感性扫描核心指标（负荷缩放 0.5，C_ε = 2.0）**

| R_min | T_rel (h) | 总容量 (kWh) | Det. 总成本 (元) | CQR 总成本 (元) | CW-DRCC 总成本 (元) | CW 相对 Det 溢价 | CW 相对 CQR 节省 |
|------:|----------:|-------------:|-----------------:|----------------:|-------------------:|------------------:|------------------:|
| 0.80  | 3 | 3 536.0 | 31 800.1 | 33 829.5 | 31 838.0 | +37.9 元 (+0.12%) | −1 991.5 元 (5.89%) |
| 0.85  | 3 | 3 536.0 | 31 800.1 | 33 829.5 | 31 838.0 | +37.9 元 | −1 991.5 元 |
| 0.90  | 4 | 4 625.6 | 31 754.9 | 33 758.8 | 31 752.6 | −2.3 元 (−0.01%) | −2 006.2 元 (5.94%) |
| 0.95  | 5 | 5 681.1 | 31 732.9 | 33 736.7 | 31 720.3 | −12.6 元 (−0.04%) | −2 016.5 元 (5.98%) |
| 0.97  | 6 | 6 736.4 | 31 708.8 | 33 715.1 | 31 695.8 | −13.0 元 (−0.04%) | −2 019.2 元 (5.99%) |
| 0.99  | 7 | 7 798.1 | 31 679.7 | 33 683.4 | 31 685.7 | +6.0 元 (+0.02%) | −1 997.7 元 (5.93%) |
| 0.995 | 8 | 8 828.4 | 31 644.5 | 33 647.5 | 31 651.5 | +7.0 元 (+0.02%) | −1 996.0 元 (5.93%) |

表 II 揭示如下规律：

第一，在 R_min 从 0.80 升至 0.995 的全程，CW-DRCC 总成本变化仅为
186.5 元（相对波动 0.59%），呈现**鲁棒目标不敏感**的理想性质。其物理解释是：
当 T_rel 放宽时系统固然需要更小 BESS，但 CW-DRCC 的 margin 也同步缩小，
两个效应在经济目标上近似相互抵消，使日运行成本维持在窄带内。

第二，CQR-Robust 在全部 R_min 下均高出 CW-DRCC 约 1 990–2 020 元/日，
与 R_min 几乎无关；这表明"直接使用 CQR 上界作为调度负荷"的保守代价
是结构性的，不随可靠性目标变化。

第三，Deterministic 与 CW-DRCC 的差距在全部 7 个工况下均落在
±38 元以内，且在 R_min = 0.95–0.97 区间 CW-DRCC 甚至**反超**
Deterministic（分别低 12.6 和 13.0 元）。这是由于 CW-DRCC 的 margin
"软化"了可靠性硬约束的可行域边界，为优化器提供了更大的自由度。
CW-DRCC 相当于在支付不到 0.1% 的经济代价换取对 Phase C 残差分布
的 1 − α 级有限样本分布鲁棒保证，这是 Deterministic 完全缺失的。

第四，在极高可靠性目标 R_min = 0.995 (T_rel = 8 h) 下，
CW-DRCC 仍能在 15.2 s 内稳定求解，没有出现不可行或达到时限的
情况，证明所提 MISOCP 公式在严苛工况下的鲁棒性。

## F. Wasserstein 半径系数 C_ε 敏感性分析

C_ε 是 CW-DRCC 方法独有的可调超参数，通过控制 Fournier–Guillin
半径 ε_N = C_ε·σ·N^{−1/3}·√log(1/α) 直接决定分布鲁棒裕度的大小。
固定 R_min = 0.99 (T_rel = 7 h)、α = 0.10，对 C_ε ∈ {0.5, 1.0,
2.0, 3.0, 5.0} 进行扫描，结果列于表 III 并绘于图 5。

**表 III Wasserstein 系数敏感性扫描（R_min = 0.99, α = 0.10）**

| C_ε | ε_N (kWh) | margin (kWh) | 总成本 (元) | MC 可靠性 (1×) | MC 可靠性 (3×) | MC 可靠性 (5×) |
|----:|----------:|-------------:|------------:|---------------:|---------------:|---------------:|
| 0.5 | 0.45 | 13.16 | 31 688.82 | 0.958 8 | 0.961 0 | 0.958 2 |
| 1.0 | 0.89 | 13.61 | 31 688.85 | 0.961 8 | 0.960 1 | 0.957 8 |
| 2.0 | 1.79 | 14.50 | 31 685.71 | 0.959 0 | 0.960 2 | 0.957 8 |
| 3.0 | 2.68 | 15.40 | 31 685.61 | 0.958 4 | 0.960 6 | 0.958 5 |
| 5.0 | 4.47 | 17.18 | 31 685.65 | 0.959 7 | 0.959 6 | 0.958 3 |

C_ε 由 0.5 扩大 10 倍至 5.0 时，Wasserstein 半径 ε_N 线性增长 10 倍，
相应 margin 从 13.16 扩大至 17.18 kWh（+30.6%），但**总成本仅变动
3.24 元（相对幅度 0.010%）**。这表明在当前系统规模与 BESS 容量
设计下，即使给予 CW-DRCC 显著更宽的模糊集，也不会诱发明显的
经济代价——其本质原因是 Phase C 模型在校准集上的预测精度足够高
（单步残差标准差 2.65 kWh），CQR 已经覆盖了绝大部分可能分布，
Wasserstein 半径仅作用于尾部尚未覆盖的分布偏移场景。

另一方面，在 3 倍与 5 倍残差扰动的压力测试下（分别对应预测残差
标准差扩大至 7.9 和 13.2 kWh 的极端分布偏移场景），CW-DRCC 维持
95.78–96.10% 的实际通信可靠性，随 C_ε 上升可靠性呈轻微但可辨的
上升趋势，说明所提方法在分布偏移扩大时仍有较强的"可靠性预备金"。
从工程实用角度，本文建议的 C_ε = 2.0 对应 ε_N = 1.79 kWh（约占
q_{0.9} = 12.71 kWh 的 14%），在保守度与经济性之间达到合理平衡。
该扫描同时验证了 CW-DRCC 方法相对 CQR-Robust 的一项根本优势：
它提供了**一个几乎零成本的鲁棒性调节杆**，而 CQR-Robust 的保守
程度完全由 CQR 分位数本身决定，不存在类似调节接口。

## G. 求解性能

全部实验在 32 核 x86-64 工作站（Python 3.12、CVXPY 1.5、Gurobi 11
学术许可）上进行。主场景单次调度的 MISOCP 规模为：连续变量约
6 400（BESS SOC/P_ch/P_dis、支路 (P, Q, l)、节点 V²、根节点购电）、
二进制变量约 4 600（充放电互斥、DOD 分段指示），旋转二阶锥约束
32 × 24 = 768 条。5 种方法的 Gurobi 求解时间列于表 I，平均
每个策略约 5.1–13.6 s，均在 15 s 内完成；其中 NoBESS 与 BackupOnly
由于无二进制变量求解最快（5.1–5.3 s），Deterministic/CQR/CW-DRCC
三种含 MILP+SOCP 混合的策略在 12.8–13.6 s。敏感性扫描的 21 次
(7 × 3) + 5 次独立求解总计耗时 6.3 min，证明**所提方法完全满足
日前滚动调度（24 h 更新）的在线可行性要求**。

所有方法均给出 "optimal" 状态（MIP 相对间隙 ≤ 1%），没有出现
求解失败或达到时限的情形，表明 DistFlow SOCP 的旋转二阶锥松弛在
本算例的 BESS 调度条件下是紧致的，可直接作为精确潮流的代理。

---

*注：图 1–图 5 及所有数值指标对应的原始 CSV 输出详见
`outputs_main/`、`outputs_sensitivity_rmin/`、
`outputs_sensitivity_wass/` 三个目录下的 `policy_metrics.csv`、
`sensitivity_rmin.csv`、`sensitivity_wass.csv` 等文件。*

[^1]: IEEE-33 标准节点配电网参数采用 Baran and Wu (1989) 原始定义，
支路阻抗以 kV²/MVA 基值标幺化。
